# 800V HVDC 全解 — 跟著電走：從電網到 GPU 的 8 站與台股供應鏈

AI 資料中心 800V 高壓直流供電（HVDC）技術與台股供應鏈研究筆記（互動網頁，單一 HTML 檔）。

線上版：https://posheng28.github.io/HVDC/

## 頁面怎麼走
不按章節、按「電流走的路徑」編排。左側是黏在畫面上的電壓導軌（導覽＋台股／重點股篩選），主欄依序是：

- **00 為什麼 800V**：54V 的物理牆、互動滑桿（拉電壓看電流／銅排／線損）、舊 vs 新架構圖、一度電到 GPU 的三道關、電壓選項表
- **8 個電力站（跟著電走）**：每站四格「這一站做什麼／800V 改了什麼／關鍵數字／誰在做」＋一條**券商資料庫補充**，公司總覽表就在該站底下（點 ＋詳情 看技術、數字、時程；可切卡片／全部展開）
  1. 13.8kV 電網接入・自備電力（燃料電池／BESS）
  2. 480V AC 變壓器・重電・開關設備
  3. 整流／SST：交流變 800V 直流
  4. 800V 匯流排・斷路保護・連接線束
  5. 電源櫃 Sidecar：Power Shelf＋BBU＋超級電容＋液冷
  6. 機櫃入口降壓：DC-DC 與功率半導體（Si／GaN／SiC）
  7. 板上電源：VRM／電感／磁性元件／封裝
  8. GPU 晶片・整機 ODM・測試
- **※ 電流才是瓶頸**：把主軸換句話說（54V 送 100kW 要 1,852A、800V 只要 125A；單顆 GPU 已破 1,000A）
- **A 路線之爭**：±400V vs 800V vs **AMD Helios 的 50V 全銅**、櫃內 vs 獨立電源櫃、變壓器＋整流 vs SST、BBU vs 超級電容、Si vs GaN vs SiC
- **B 時程與延後**：機櫃功率階梯、「看錯樓層」對照、事件全紀錄（含 2026 年 9 月 Kyber 與 Rubin Ultra 可能脫鉤、Vertiv 自述 2028 年量產；9/18～9/30 補了 7 則）
- **C 價值量**：單櫃電源價值階梯、每 GW 資本支出、市場規模、三種時程情境
- **D 台股總覽**：三條線（跟 800V 有多近）→ NVIDIA 800VDC 生態夥伴名單 → **買方判斷總表**（每家公司一個結論，依判斷分五組）→ 還沒成卡但被點名的公司
- **E 券商看法**：62 檔標的每檔最新一份的評等與目標價（到 2026/10/2）、完整目標價對照、調升調降排行；手機上改成一檔一張卡
- **F 風險・反方**：六張風險卡、Threads 上的觀點、本頁提到的機構是誰

卷首「跟著電走一趟」8 站導覽可直接跳到對應站；網址帶 `#L4` 之類會自動展開該站公司表。

## 小白也能看
- 全頁 150 多個術語（SST、BBU、Sidecar、電弧、灰區白區、大摩、2026E…）第一次出現時加虛線底，滑過去或點一下就有白話解釋；左側「📖 名詞速查」開可搜尋的名詞面板。
- 每站標題下有「白話一句」；整流／SST 站附「800V 四階段」表；路線之爭圖下有「極間／對地」小抄；E 段有「本頁提到的機構是誰」表。
- 「只看台股／只看★重點」同時作用於 8 站的「誰在做」膠囊與公司表；膠囊滑過去可看該公司在這一環的定位。

## 買方觀點（2026-10-03 新增）
每家公司的「＋詳情」或卡片展開後多一塊**買方觀點**，由上而下是：判斷標籤、主張、四格數字、分項分析。

- 台股上市櫃 80 檔寫七項：題材純度／股價已經反映什麼／財報體檢／跟賣方不同的地方／催化劑與時間／什麼情況會改判／要追的數字。
- 國外上市 62 家寫四項：定位與 800V 進度／股價已經反映什麼／對台股的啟示／什麼情況會改判。
- 未上市或已下市 23 家寫兩項：它是誰／要看的訊號。
- 判斷分五種（括號是家數，2026/10/2）：
  - A 題材純、股價還沒反映（0）
  - B 題材是真的、股價已反映（10：台達電、光寶科、順達、松川精密、禾伸堂、貿聯-KY、宏致、高力、致茂、Bloom Energy）
  - C 題材占比小，看本業（70）
  - D 不是核心族群（62）：查不到 800V 產品、送樣或客戶的一手紀錄；或者有紀錄，但財報或估值有明顯問題
  - U 未上市：當訊號看（23）
- 同一把尺：題材營收只算 800V／±400V 高壓直流專屬的部分，48V、54V 世代的 AI 伺服器營收不算。所以 A 是空的。
- 數字出處：台股的股價、本益比、月營收、財報取自 FinMind（2026/10/2 收盤、2026 Q2 財報、8 月營收），券商目標價與獲利預估取自券商報告庫（近 75 天、每家券商取最新一份）；國外公司取自公司新聞稿、SEC 文件、StockAnalysis、Finviz，沒打開原文的在文中標「未核對原文」。
- 這是研究觀點，不是買賣建議。

## 頁面上不顯示來源（2026-10-05）
來源都留在原始檔裡，但畫面上不顯示：各站補充的來源牌子、公司卡片的來源行、圖說來源、頁尾的資料來源清單，以及括號裡純粹寫「誰、哪一天」的出處（例如「（富邦 9/30）」）。
留著的有三種：句子的主詞本來就是來源的（「高盛估…」）、括號裡還帶數字或說明的、以及「未核對原文」「原始報告未能回查」這類可信度提醒。券商看法表、時程表這幾塊本來就在比較「誰說什麼」，維持原樣。

## 資料來源
NVIDIA 800VDC 白皮書、SemiAnalysis、外資與台系券商報告、Substack（FOMO 研究院、Ted Yu）、Threads 48 則、公開新聞，另接上自建的**券商報告庫**（1,158 份報告、11,380 頁，含 2,857 筆券商個股紀錄）交叉比對。供應鏈共 12 環、166 張公司卡片（台股上市櫃 80 檔、國外上市 62 家、未上市 23 家；台達電有兩張）。

## 查核紀錄（2026-09-18）
全頁數字、代號與出處做過一次對抗式查核：股票代號以證交所資料逐一比對；算術（P=VI、成長率、調升幅度）全部重算；每一條券商說法回到原始報告或個股紀錄比對。已修正的包括：54V 電流由 12,500A 更正為 11,111A（12,500A 是 48V 口徑）、±400V 電流口徑、機櫃外投資單位（12～15 億→120～150 億美元/GW）、調升榜重新依實算排序、6 檔改用真正最新的券商報告、數處出處誤掛與估計值標示。來源本身互相矛盾之處一律並陳並標註，不擇一。

## 查核紀錄（2026-10-03）
買方觀點與這次的頁面更新，每一份都另派一位查核員逐條找錯（數字回數字包與原始報告比對、算術重算、歸因與判斷標準對齊），再由原寫手改稿。這一輪查到並更正的：

- **五張卡片對錯公司**：「智寶 7824」是做動漫 IP 的興櫃公司，電容廠是凱美 2375（原名智寶電子）；NVIDIA 名單上的 Pinda 是中國母線廠「品達」，不是台股品安 8088；JPC 就是上市的佳必琪 6197，不是未上市；Longwell 是良維 6290 的英文名，原本那張「宏傳」併入良維；Beehe 是中國廠，不是台系。卡片因此由 167 張變 166 張。
- **兩處算錯或過期**：台達電毛利率與高盛預估的落差是 10 個百分點（原寫 6）；台達電本益比由 83 倍更新為 60 倍（2026/10/2）。
- **緯穎 2026/9/8 除權**（配股率 1.9828 倍）：除權前的目標價與 EPS 換算後才跟現價比。
- **高盛對台達電的目標價** 4,500 元已在 2026/7/30 降到 4,120 元，四處一起更新。
- 各公司卡片上過期的目標價、本益比、時程共 85 處，改成 2026/10/2 的數字並寫出日期。

## 通讀修順（2026-10-05）
全頁由上到下讀過一遍，改了這些：

- **章節**：券商看法改成獨立的 E 章（原本是夾在兩章中間的小標）；風險章的章頭由 E 更正為 F；D 章順序改成「三條線 → 名單 → 買方判斷 → 還沒成卡的公司」，原本的「觀察雷達」裡已經有卡片的公司拿掉。
- **前後不一致**：SST 時點統一成「2028 首批導入、2029 年後普及」；NEC 統一成「2029 版才開始納入」；端到端效率的兩套口徑不再混成一個區間；SST 2030 年市場規模統一寫 130～320 億美元；Vertiv 的時程改用執行長 7/29 法說的說法。
- **重複**：第 6 站與「電流才是瓶頸」重複的一則、時程表裡與標題重複的第一條重點、亞力分兩則的在手訂單，都併掉或刪掉。
- **用詞**：口號式、誇張的字眼改成平實說法（例如「五場擂台」「真金白銀」「攻城槌」「主戰場」），作者口吻的句子（「頁面原本只有名字」「資料庫新增」）拿掉。

## 手機閱讀版（2026-10-05）
手機（螢幕寬 600px 以下）另有一組排版，電腦版不受影響：

- **導覽**：黏在畫面最上面的一列，可以左右滑；捲到哪一章，那一章會自動滑到中間。公司篩選在這一列的最右邊。
- **卷首 8 站**：路線圖縮到手機上字太小，改成兩排帶站名的按鈕（上排灰區、下排白區）。
- **表格**：一列排成一張卡，欄名變成每格上面的小標；公司表與買方判斷總表是一家一段。
- **各站的補充清單、公司詳情、買方觀點**：拿掉外框，文字用整個螢幕寬。
- **圖**（新舊架構、±400V 對 800V、電壓滑桿、價值階梯）：維持看得清楚的大小，在框裡左右滑。
- 內文 16px；按鈕至少 44px 高。
- 「10/3 新增」的小標已拿掉（電腦版也是）。

## 卡片小圖（2026-10-09）
公司卡片展開後的「量化數字」欄原本是一長串文字，數字多的 58 家改成先看圖：

- **三種呈現**：數字磚（彼此不能放同一把尺比的單一數字）、小圖（橫條、區間、逐年柱狀、之前 → 之後）、小對照表（多個指標 × 多個年度，或一串算式）。圖排在卡片最上面，下面才是三欄文字；文字只留畫不出來的句子。
- **12 個環節**的說明上面也各加一排小圖，說明文字沒有刪。
- **每張圖單獨看得懂**：誰估的、哪一天的報告或股價、是實際還是預估（預估用淺色）都寫在圖上。
- **排版**：那一排依可用的寬度自動排三欄、兩欄或一欄，電腦、平板、手機都有圖。
- 這 58 家的量化數字欄，畫面上的字平均由 248 字減到 52 字。

## 卡片三段式（2026-10-09）
卡片另外兩欄「產品／技術」「最新進展／時程」也處理了。77 家公司（上面 58 家，加上三欄任何一欄超過 200 字的 19 家）的卡片展開後不再是「一排圖＋三欄文字」，改成三段，每段一個小標：

- **產品／技術**：規格改成數字磚、橫條圖、小表、流程（A → B → C）、一排標籤（例如入列 NVIDIA 哪幾類名單）、條列。
- **量化數字**：上一節那些圖。
- **最新進展／時程**：帶日期的事件排成時間軸（日期、誰、一句話，新的在上面）；同一個出處講的時程另外畫成流程。
- 圖沒接手的句子照原文留在那一段下面。流程在電腦上橫跨整列，手機上是一欄。總表收合時的摘要沒有變。
- 同一次回查了 13 處數字疑點。查得到出處的更正：高力的「在手訂單」其實是客戶 Bloom Energy 自己的、電容環節裡台達電的回應、現場電源環節補上 Project Jupiter 的延後、廣達與康舒的用字、大中的本益比中位數、幾處「美元」寫錯位置。查不到出處的不改數字，在頁面上標「未能回查」或「對不上」。
- **查核**：做了四輪對抗式查核，逐家比對改圖前的文字與改圖後圖上的每一段字，確認數字、券商名、日期、口徑沒有被改掉；圖表以外的內容沒有動。
- 同時拿掉 F 章的「數字口徑對照」表。

> 技術與供應鏈整理，非投資建議。評等與目標價是券商意見，買方判斷是研究觀點，都不是建議。股價與券商資料截至 2026-10-02。
